<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Defibrillator — Clinical Engineering Reference</title>
<link href="https://fonts.googleapis.com/css2?family=IBM+Plex+Mono:wght@300;400;600&family=IBM+Plex+Sans:wght@300;400;600&display=swap" rel="stylesheet">
<style>
  :root {
    --bg: #0a0e14;
    --panel: #111720;
    --panel2: #161e2a;
    --border: #1e2d3d;
    --accent: #00d4ff;
    --accent2: #00ff88;
    --accent3: #ff6b35;
    --warn: #ffb347;
    --text: #c8d8e8;
    --text2: #6a8099;
    --red: #ff4466;
  }
  * { box-sizing: border-box; margin: 0; padding: 0; }
  body {
    background: var(--bg);
    color: var(--text);
    font-family: 'IBM Plex Sans', sans-serif;
    font-size: 13px;
    min-height: 100vh;
    overflow-x: hidden;
  }
  .header {
    border-bottom: 1px solid var(--border);
    padding: 14px 24px;
    display: flex;
    align-items: center;
    gap: 16px;
    background: var(--panel);
  }
  .header-badge {
    font-family: 'IBM Plex Mono', monospace;
    font-size: 10px;
    background: var(--accent);
    color: #000;
    padding: 2px 8px;
    letter-spacing: 2px;
    font-weight: 600;
  }
  .header h1 {
    font-size: 15px;
    font-weight: 600;
    letter-spacing: 0.5px;
  }
  .header span { color: var(--text2); font-size: 12px; margin-left: auto; font-family: 'IBM Plex Mono', monospace; }

  .layout {
    display: grid;
    grid-template-columns: 260px 1fr 280px;
    height: calc(100vh - 51px);
  }

  /* LEFT NAV */
  .sidenav {
    background: var(--panel);
    border-right: 1px solid var(--border);
    overflow-y: auto;
    padding: 12px 0;
  }
  .nav-section {
    padding: 6px 16px 2px;
    font-size: 9px;
    letter-spacing: 2px;
    color: var(--text2);
    text-transform: uppercase;
    font-family: 'IBM Plex Mono', monospace;
  }
  .nav-item {
    padding: 9px 16px;
    cursor: pointer;
    display: flex;
    align-items: center;
    gap: 10px;
    transition: background 0.15s;
    border-left: 3px solid transparent;
  }
  .nav-item:hover { background: var(--panel2); }
  .nav-item.active {
    background: rgba(0,212,255,0.08);
    border-left-color: var(--accent);
    color: var(--accent);
  }
  .nav-dot {
    width: 8px; height: 8px; border-radius: 50%;
    flex-shrink: 0;
  }

  /* MAIN CANVAS */
  .main {
    overflow-y: auto;
    padding: 20px;
    display: flex;
    flex-direction: column;
    gap: 20px;
  }
  .canvas-title {
    font-family: 'IBM Plex Mono', monospace;
    font-size: 11px;
    color: var(--accent);
    letter-spacing: 2px;
    text-transform: uppercase;
    margin-bottom: 4px;
  }
  .canvas-subtitle {
    font-size: 18px;
    font-weight: 600;
    margin-bottom: 16px;
  }

  /* SVG DIAGRAM */
  .diagram-wrap {
    background: var(--panel);
    border: 1px solid var(--border);
    border-radius: 4px;
    padding: 20px;
    position: relative;
  }
  svg text { font-family: 'IBM Plex Mono', monospace; }

  @keyframes flowDots {
    0% { stroke-dashoffset: 0; }
    100% { stroke-dashoffset: -60; }
  }
  @keyframes pulse {
    0%, 100% { opacity: 1; }
    50% { opacity: 0.4; }
  }
  @keyframes chargeFill {
    0% { stroke-dashoffset: 300; }
    100% { stroke-dashoffset: 0; }
  }
  @keyframes tracedraw {
    0% { stroke-dashoffset: 900; }
    100% { stroke-dashoffset: 0; }
  }
  @keyframes flash {
    0%, 100% { opacity: 0.15; }
    50% { opacity: 1; }
  }
  .flow-anim { animation: flowDots 1.2s linear infinite; }
  .pulse-anim { animation: pulse 2s ease-in-out infinite; }
  .charge-anim { animation: chargeFill 2.4s ease-in-out infinite; }
  .trace-anim { animation: tracedraw 3.2s linear infinite; }
  .flash-anim { animation: flash 1.4s ease-in-out infinite; }

  /* INFO CARDS */
  .card-grid {
    display: grid;
    grid-template-columns: 1fr 1fr;
    gap: 12px;
  }
  .card {
    background: var(--panel);
    border: 1px solid var(--border);
    border-radius: 4px;
    padding: 14px;
  }
  .card-label {
    font-family: 'IBM Plex Mono', monospace;
    font-size: 9px;
    letter-spacing: 2px;
    color: var(--text2);
    text-transform: uppercase;
    margin-bottom: 6px;
  }
  .card-value {
    font-size: 22px;
    font-weight: 600;
    font-family: 'IBM Plex Mono', monospace;
    color: var(--accent);
  }
  .card-unit { font-size: 12px; color: var(--text2); margin-left: 4px; }
  .card-desc { font-size: 11px; color: var(--text2); margin-top: 4px; }

  /* ALARM TABLE */
  .alarm-table { width: 100%; border-collapse: collapse; }
  .alarm-table th {
    text-align: left;
    padding: 6px 10px;
    font-family: 'IBM Plex Mono', monospace;
    font-size: 9px;
    letter-spacing: 2px;
    color: var(--text2);
    border-bottom: 1px solid var(--border);
    text-transform: uppercase;
  }
  .alarm-table td {
    padding: 7px 10px;
    border-bottom: 1px solid rgba(30,45,61,0.5);
    font-size: 11px;
  }
  .alarm-table tr:hover td { background: var(--panel2); }
  .tag {
    display: inline-block;
    padding: 1px 6px;
    border-radius: 2px;
    font-size: 9px;
    font-family: 'IBM Plex Mono', monospace;
    font-weight: 600;
    letter-spacing: 1px;
  }
  .tag-high { background: rgba(255,68,102,0.2); color: var(--red); border: 1px solid var(--red); }
  .tag-med { background: rgba(255,179,71,0.15); color: var(--warn); border: 1px solid var(--warn); }
  .tag-low { background: rgba(0,212,255,0.1); color: var(--accent); border: 1px solid var(--accent); }
  .tag-ok { background: rgba(0,255,136,0.1); color: var(--accent2); border: 1px solid var(--accent2); }

  /* RIGHT PANEL */
  .infopanel {
    background: var(--panel);
    border-left: 1px solid var(--border);
    overflow-y: auto;
    padding: 16px;
    display: flex;
    flex-direction: column;
    gap: 16px;
  }
  .info-section-title {
    font-family: 'IBM Plex Mono', monospace;
    font-size: 9px;
    letter-spacing: 2px;
    color: var(--accent);
    text-transform: uppercase;
    padding-bottom: 6px;
    border-bottom: 1px solid var(--border);
    margin-bottom: 8px;
  }
  .info-row {
    display: flex;
    justify-content: space-between;
    align-items: flex-start;
    padding: 5px 0;
    border-bottom: 1px solid rgba(30,45,61,0.5);
    gap: 8px;
  }
  .info-key { color: var(--text2); font-size: 11px; flex-shrink: 0; }
  .info-val { color: var(--text); font-size: 11px; text-align: right; font-family: 'IBM Plex Mono', monospace; }

  .fault-block {
    background: rgba(255,68,102,0.05);
    border: 1px solid rgba(255,68,102,0.3);
    border-radius: 3px;
    padding: 10px;
  }
  .fault-title {
    color: var(--red);
    font-family: 'IBM Plex Mono', monospace;
    font-size: 10px;
    letter-spacing: 1px;
    margin-bottom: 6px;
  }
  .fault-item {
    font-size: 11px;
    color: var(--text2);
    padding: 3px 0;
    display: flex;
    gap: 6px;
    align-items: flex-start;
  }
  .fault-item::before { content: '→'; color: var(--red); flex-shrink: 0; }

  .tab-content { display: none; }
  .tab-content.active { display: block; }

  /* COMPONENT LIST */
  .component-list { display: flex; flex-direction: column; gap: 8px; }
  .component-item {
    background: var(--panel2);
    border: 1px solid var(--border);
    border-radius: 3px;
    padding: 10px 12px;
    cursor: pointer;
    transition: border-color 0.15s;
  }
  .component-item:hover { border-color: var(--accent); }
  .comp-name {
    font-size: 12px;
    font-weight: 600;
    margin-bottom: 3px;
    display: flex;
    justify-content: space-between;
    align-items: center;
  }
  .comp-desc { font-size: 11px; color: var(--text2); line-height: 1.5; }

  /* PPM SCHEDULE */
  .ppm-row {
    display: grid;
    grid-template-columns: 1fr auto auto;
    gap: 8px;
    padding: 7px 0;
    border-bottom: 1px solid rgba(30,45,61,0.5);
    align-items: center;
  }
  .ppm-task { font-size: 11px; }
  .ppm-freq { font-size: 10px; color: var(--text2); font-family: 'IBM Plex Mono', monospace; }

  .scrollbar-thin::-webkit-scrollbar { width: 4px; }
  .scrollbar-thin::-webkit-scrollbar-track { background: transparent; }
  .scrollbar-thin::-webkit-scrollbar-thumb { background: var(--border); }

  /* HIDDEN SECTIONS */
  .section { display: none; }
  .section.visible { display: block; }
</style>
</head>
<body>

<div class="header">
  <div class="header-badge">EBME</div>
  <h1>Defibrillator — Clinical Engineering Reference</h1>
  <span>IEC 60601-2-4 &nbsp;|&nbsp; Biphasic Manual / AED</span>
</div>

<div class="layout">

  <!-- SIDENAV -->
  <div class="sidenav scrollbar-thin">
    <div class="nav-section">Energy Delivery</div>
    <div class="nav-item active" data-section="charge" onclick="showSection('charge', this)">
      <div class="nav-dot" style="background:var(--accent)"></div> Charge Circuit
    </div>
    <div class="nav-item" data-section="discharge" onclick="showSection('discharge', this)">
      <div class="nav-dot" style="background:var(--accent2)"></div> Discharge Pathway
    </div>
    <div class="nav-item" data-section="waveform" onclick="showSection('waveform', this)">
      <div class="nav-dot" style="background:var(--warn)"></div> Biphasic Waveform
    </div>
    <div class="nav-section" style="margin-top:8px">System Architecture</div>
    <div class="nav-item" data-section="electronics" onclick="showSection('electronics', this)">
      <div class="nav-dot" style="background:var(--accent)"></div> Electronics &amp; Control
    </div>
    <div class="nav-item" data-section="sensors" onclick="showSection('sensors', this)">
      <div class="nav-dot" style="background:#aa88ff"></div> Sensor Array
    </div>
    <div class="nav-section" style="margin-top:8px">Safety Systems</div>
    <div class="nav-item" data-section="alarms" onclick="showSection('alarms', this)">
      <div class="nav-dot" style="background:var(--red)"></div> Alarm &amp; Advisory Logic
    </div>
    <div class="nav-item" data-section="interlocks" onclick="showSection('interlocks', this)">
      <div class="nav-dot" style="background:var(--accent3)"></div> Safety Interlocks
    </div>
    <div class="nav-section" style="margin-top:8px">Servicing</div>
    <div class="nav-item" data-section="ppm" onclick="showSection('ppm', this)">
      <div class="nav-dot" style="background:var(--accent2)"></div> PPM Schedule
    </div>
    <div class="nav-item" data-section="faults" onclick="showSection('faults', this)">
      <div class="nav-dot" style="background:var(--red)"></div> Fault Diagnosis
    </div>
    <div class="nav-item" data-section="accuracy" onclick="showSection('accuracy', this)">
      <div class="nav-dot" style="background:var(--accent)"></div> Accuracy &amp; Testing
    </div>
  </div>

  <!-- MAIN -->
  <div class="main scrollbar-thin">

    <!-- CHARGE CIRCUIT -->
    <div id="sec-charge" class="section visible">
      <div class="canvas-title">Charge Circuit</div>
      <div class="canvas-subtitle">Battery to High-Voltage Capacitor</div>

      <div class="diagram-wrap">
        <svg viewBox="0 0 700 300" width="100%" style="max-height:300px">
          <defs>
            <pattern id="grid" width="20" height="20" patternUnits="userSpaceOnUse">
              <path d="M 20 0 L 0 0 0 20" fill="none" stroke="#1e2d3d" stroke-width="0.5"/>
            </pattern>
          </defs>
          <rect width="700" height="300" fill="url(#grid)"/>

          <!-- Battery -->
          <rect x="30" y="120" width="80" height="60" rx="4" fill="#111720" stroke="#00ff88" stroke-width="1.5"/>
          <text x="70" y="146" fill="#00ff88" font-size="9" text-anchor="middle">BATTERY</text>
          <text x="70" y="160" fill="#6a8099" font-size="8" text-anchor="middle">Li-ion 11–14V</text>
          <line x1="110" y1="150" x2="150" y2="150" stroke="#00ff88" stroke-width="2"/>

          <!-- DC-DC step up / inverter -->
          <rect x="150" y="110" width="110" height="80" rx="4" fill="#111720" stroke="#00d4ff" stroke-width="1.5"/>
          <text x="205" y="135" fill="#00d4ff" font-size="9" text-anchor="middle">DC-DC / FLYBACK</text>
          <text x="205" y="148" fill="#00d4ff" font-size="9" text-anchor="middle">INVERTER</text>
          <text x="205" y="163" fill="#6a8099" font-size="8" text-anchor="middle">chops DC, drives</text>
          <text x="205" y="175" fill="#6a8099" font-size="8" text-anchor="middle">step-up HV transformer</text>
          <line x1="260" y1="150" x2="300" y2="150" stroke="#00d4ff" stroke-width="2"/>

          <!-- HV transformer -->
          <rect x="300" y="120" width="70" height="60" rx="4" fill="#111720" stroke="#ffb347" stroke-width="1.5"/>
          <text x="335" y="145" fill="#ffb347" font-size="9" text-anchor="middle">HV XFMR</text>
          <text x="335" y="160" fill="#6a8099" font-size="8" text-anchor="middle">~1:100 ratio</text>
          <line x1="370" y1="150" x2="405" y2="150" stroke="#ffb347" stroke-width="2"/>

          <!-- Rectifier -->
          <rect x="405" y="125" width="60" height="50" rx="4" fill="#111720" stroke="#c8d8e8" stroke-width="1.5"/>
          <text x="435" y="153" fill="#c8d8e8" font-size="9" text-anchor="middle">RECTIFY</text>
          <line x1="465" y1="150" x2="500" y2="150" stroke="#c8d8e8" stroke-width="2"/>

          <!-- HV Capacitor -->
          <rect x="500" y="90" width="130" height="120" rx="4" fill="#111720" stroke="#ff6b35" stroke-width="2"/>
          <text x="565" y="115" fill="#ff6b35" font-size="9" text-anchor="middle">HV STORAGE</text>
          <text x="565" y="128" fill="#ff6b35" font-size="9" text-anchor="middle">CAPACITOR</text>
          <text x="565" y="145" fill="#6a8099" font-size="8" text-anchor="middle">~32–200 µF</text>
          <text x="565" y="157" fill="#6a8099" font-size="8" text-anchor="middle">charged to ~2 kV</text>
          <!-- capacitor charge level bar -->
          <rect x="525" y="170" width="80" height="24" rx="2" fill="none" stroke="#6a8099" stroke-width="1"/>
          <rect x="525" y="170" width="60" height="24" rx="2" fill="#ff6b35" opacity="0.5" class="charge-anim" stroke-dasharray="300"/>
          <text x="565" y="186" fill="#c8d8e8" font-size="7" text-anchor="middle">charging…</text>

          <!-- Feedback / voltage monitor -->
          <rect x="405" y="215" width="160" height="45" rx="3" fill="#111720" stroke="#aa88ff" stroke-width="1.5"/>
          <text x="485" y="235" fill="#aa88ff" font-size="8" text-anchor="middle">HV DIVIDER + ADC</text>
          <text x="485" y="248" fill="#6a8099" font-size="8" text-anchor="middle">feedback for charge control</text>
          <line x1="500" y1="215" x2="530" y2="180" stroke="#aa88ff" stroke-width="1" stroke-dasharray="3,3"/>
          <line x1="405" y1="238" x2="205" y2="238" stroke="#aa88ff" stroke-width="1" stroke-dasharray="3,3"/>
          <line x1="205" y1="238" x2="205" y2="190" stroke="#aa88ff" stroke-width="1" stroke-dasharray="3,3"/>

          <!-- Charge ready indicator -->
          <circle cx="640" cy="70" r="10" fill="#ffb347" class="flash-anim"/>
          <text x="640" y="55" fill="#ffb347" font-size="8" text-anchor="middle">CHARGE READY</text>
        </svg>
      </div>

      <div class="card-grid">
        <div class="card">
          <div class="card-label">Charge Time (Max Energy)</div>
          <div class="card-value">≤10<span class="card-unit">seconds</span></div>
          <div class="card-desc">From fresh/charged battery to full selected energy — verified during PPM against manufacturer spec</div>
        </div>
        <div class="card">
          <div class="card-label">Storage Capacitor</div>
          <div style="font-size:16px;font-weight:600;color:var(--accent)">32–200 µF, Low-ESR</div>
          <div class="card-desc">Electrolytic type; degrades with age/charge cycles — a common cause of extended charge times</div>
        </div>
        <div class="card">
          <div class="card-label">Peak Charge Voltage</div>
          <div class="card-value">~2000<span class="card-unit">V</span></div>
          <div class="card-desc">Scaled by energy selection; internal HV components require insulation testing during service, not routine EST</div>
        </div>
        <div class="card">
          <div class="card-label">Charge Control</div>
          <div style="font-size:16px;font-weight:600;color:var(--warn)">Closed-Loop Feedback</div>
          <div class="card-desc">HV divider feeds ADC; firmware halts inverter drive precisely at target energy — verify with defibrillator analyzer</div>
        </div>
      </div>
    </div>

    <!-- DISCHARGE PATHWAY -->
    <div id="sec-discharge" class="section">
      <div class="canvas-title">Discharge Pathway</div>
      <div class="canvas-subtitle">H-Bridge Switching to Patient Electrodes</div>

      <div class="diagram-wrap">
        <svg viewBox="0 0 700 280" width="100%" style="max-height:280px">
          <defs>
            <pattern id="grid2" width="20" height="20" patternUnits="userSpaceOnUse">
              <path d="M 20 0 L 0 0 0 20" fill="none" stroke="#1e2d3d" stroke-width="0.5"/>
            </pattern>
          </defs>
          <rect width="700" height="280" fill="url(#grid2)"/>

          <!-- Capacitor -->
          <rect x="30" y="100" width="90" height="80" rx="4" fill="#111720" stroke="#ff6b35" stroke-width="1.5"/>
          <text x="75" y="130" fill="#ff6b35" font-size="9" text-anchor="middle">HV CAP</text>
          <text x="75" y="145" fill="#6a8099" font-size="8" text-anchor="middle">charged</text>
          <text x="75" y="158" fill="#6a8099" font-size="8" text-anchor="middle">energy store</text>
          <line x1="120" y1="120" x2="170" y2="90" stroke="#ff6b35" stroke-width="2"/>
          <line x1="120" y1="160" x2="170" y2="190" stroke="#ff6b35" stroke-width="2"/>

          <!-- H-bridge -->
          <rect x="170" y="60" width="200" height="180" rx="4" fill="rgba(0,212,255,0.03)" stroke="#00d4ff" stroke-width="1.5" stroke-dasharray="4,3"/>
          <text x="270" y="80" fill="#00d4ff" font-size="9" text-anchor="middle" letter-spacing="1">H-BRIDGE (IGBT)</text>

          <!-- 4 switches -->
          <rect x="195" y="95" width="55" height="35" rx="3" fill="#161e2a" stroke="#c8d8e8" stroke-width="1.5"/>
          <text x="222" y="116" fill="#c8d8e8" font-size="8" text-anchor="middle">S1</text>
          <rect x="290" y="95" width="55" height="35" rx="3" fill="#161e2a" stroke="#c8d8e8" stroke-width="1.5"/>
          <text x="317" y="116" fill="#c8d8e8" font-size="8" text-anchor="middle">S2</text>
          <rect x="195" y="170" width="55" height="35" rx="3" fill="#161e2a" stroke="#c8d8e8" stroke-width="1.5"/>
          <text x="222" y="191" fill="#c8d8e8" font-size="8" text-anchor="middle">S3</text>
          <rect x="290" y="170" width="55" height="35" rx="3" fill="#161e2a" stroke="#c8d8e8" stroke-width="1.5"/>
          <text x="317" y="191" fill="#c8d8e8" font-size="8" text-anchor="middle">S4</text>
          <text x="270" y="222" fill="#6a8099" font-size="8" text-anchor="middle">S1+S4 → phase 1 · S2+S3 → phase 2 (reversed polarity)</text>

          <!-- Output to pads -->
          <line x1="370" y1="112" x2="430" y2="112" stroke="#00ff88" stroke-width="2"/>
          <line x1="370" y1="188" x2="430" y2="188" stroke="#00ff88" stroke-width="2"/>

          <!-- Current sensor -->
          <rect x="430" y="95" width="80" height="105" rx="3" fill="#111720" stroke="#aa88ff" stroke-width="1.5"/>
          <text x="470" y="135" fill="#aa88ff" font-size="8" text-anchor="middle">CURRENT</text>
          <text x="470" y="147" fill="#aa88ff" font-size="8" text-anchor="middle">SENSE</text>
          <text x="470" y="163" fill="#6a8099" font-size="7" text-anchor="middle">impedance</text>
          <text x="470" y="174" fill="#6a8099" font-size="7" text-anchor="middle">compensation</text>

          <!-- Patient / pads -->
          <rect x="540" y="80" width="120" height="140" rx="4" fill="rgba(0,255,136,0.06)" stroke="#00ff88" stroke-width="1.5"/>
          <text x="600" y="105" fill="#00ff88" font-size="9" text-anchor="middle">PATIENT</text>
          <circle cx="580" cy="130" r="14" fill="none" stroke="#00ff88" stroke-width="1.5"/>
          <text x="580" y="134" fill="#00ff88" font-size="7" text-anchor="middle">PAD 1</text>
          <circle cx="620" cy="180" r="14" fill="none" stroke="#00ff88" stroke-width="1.5"/>
          <text x="620" y="184" fill="#00ff88" font-size="7" text-anchor="middle">PAD 2</text>
          <line x1="510" y1="112" x2="540" y2="130" stroke="#00ff88" stroke-width="1.5"/>
          <line x1="510" y1="188" x2="540" y2="180" stroke="#00ff88" stroke-width="1.5"/>

          <!-- dump resistor -->
          <rect x="195" y="245" width="150" height="30" rx="3" fill="#111720" stroke="#ff4466" stroke-width="1.5"/>
          <text x="270" y="264" fill="#ff4466" font-size="8" text-anchor="middle">INTERNAL DUMP RESISTOR — auto-discharge on timeout/energy change</text>
        </svg>
      </div>

      <div class="card-grid">
        <div class="card">
          <div class="card-label">Switching Elements</div>
          <div style="font-size:16px;font-weight:600;color:var(--accent)">IGBT H-Bridge</div>
          <div class="card-desc">Four high-voltage IGBTs shape and reverse current direction to produce the biphasic waveform</div>
        </div>
        <div class="card">
          <div class="card-label">Impedance Compensation</div>
          <div style="font-size:16px;font-weight:600;color:var(--warn)">Real-Time Adjustment</div>
          <div class="card-desc">Current sensing adjusts pulse duration/tilt mid-discharge to deliver consistent energy across 25–180 Ω patient impedance range</div>
        </div>
        <div class="card">
          <div class="card-label">Auto-Discharge</div>
          <div class="card-value" style="color:var(--red)">Safety Critical</div>
          <div class="card-desc">Internal dump resistor bleeds capacitor if shock not delivered within timeout or energy setting changed — verified every PPM</div>
        </div>
        <div class="card">
          <div class="card-label">Delivery Time</div>
          <div class="card-value">&lt;20<span class="card-unit">ms</span></div>
          <div class="card-desc">Typical total biphasic pulse duration — verified against oscilloscope/defib analyzer waveform capture</div>
        </div>
      </div>
    </div>

    <!-- WAVEFORM -->
    <div id="sec-waveform" class="section">
      <div class="canvas-title">Biphasic Waveform</div>
      <div class="canvas-subtitle">Truncated Exponential — Impedance-Compensated</div>
      <div class="diagram-wrap">
        <svg viewBox="0 0 700 260" width="100%" style="max-height:260px">
          <defs>
            <pattern id="grid3" width="20" height="20" patternUnits="userSpaceOnUse">
              <path d="M 20 0 L 0 0 0 20" fill="none" stroke="#1e2d3d" stroke-width="0.5"/>
            </pattern>
          </defs>
          <rect width="700" height="260" fill="url(#grid3)"/>
          <!-- axes -->
          <line x1="60" y1="130" x2="660" y2="130" stroke="#1e2d3d" stroke-width="1.5"/>
          <line x1="60" y1="30" x2="60" y2="230" stroke="#1e2d3d" stroke-width="1.5"/>
          <text x="360" y="248" fill="#6a8099" font-size="9" text-anchor="middle">Time (ms) →</text>
          <text x="20" y="130" fill="#6a8099" font-size="9" text-anchor="middle" transform="rotate(-90,20,130)">Current (A)</text>

          <!-- Phase 1 (positive, decaying exponential) -->
          <path d="M120,130 L120,45 C160,55 200,68 240,80 C270,88 290,93 305,97 L305,130"
                fill="rgba(0,212,255,0.15)" stroke="#00d4ff" stroke-width="2"/>
          <text x="200" y="60" fill="#00d4ff" font-size="9" text-anchor="middle">Phase 1</text>

          <!-- Phase 2 (negative, decaying exponential, truncated) -->
          <path d="M305,130 L305,190 C340,182 375,172 405,162 C420,157 430,153 440,150 L440,130"
                fill="rgba(255,107,53,0.15)" stroke="#ff6b35" stroke-width="2"/>
          <text x="380" y="205" fill="#ff6b35" font-size="9" text-anchor="middle">Phase 2 (reversed polarity)</text>

          <!-- truncation marker -->
          <line x1="305" y1="30" x2="305" y2="230" stroke="#ffb347" stroke-width="1" stroke-dasharray="4,3"/>
          <text x="305" y="24" fill="#ffb347" font-size="8" text-anchor="middle">phase reversal</text>

          <line x1="440" y1="145" x2="440" y2="230" stroke="#6a8099" stroke-width="1" stroke-dasharray="2,2"/>
          <text x="440" y="242" fill="#6a8099" font-size="8" text-anchor="middle">truncation point</text>

          <!-- Tilt annotation -->
          <text x="150" y="100" fill="#6a8099" font-size="8">initial peak current</text>
          <text x="270" y="115" fill="#6a8099" font-size="8">tilt = decay</text>

          <!-- Zero line -->
          <text x="660" y="125" fill="#6a8099" font-size="8">0</text>
        </svg>
      </div>
      <div class="card-grid">
        <div class="card">
          <div class="card-label">Waveform Type</div>
          <div style="font-size:16px;font-weight:600;color:var(--accent)">Biphasic Truncated Exponential</div>
          <div class="card-desc">Lower delivered energy than legacy monophasic (typically 120–200 J vs. 360 J) for equivalent or better efficacy</div>
        </div>
        <div class="card">
          <div class="card-label">Peak Voltage/Current</div>
          <div class="card-value">~2000<span class="card-unit">V / 20–40A</span></div>
          <div class="card-desc">Scaled to patient impedance in real time via current-sense feedback in the H-bridge</div>
        </div>
        <div class="card">
          <div class="card-label">Energy Accuracy</div>
          <div class="card-value">±15%<span class="card-unit">of selected</span></div>
          <div class="card-desc">Or ±3 J, whichever is greater — verified across the full patient impedance range (25–200 Ω) per IEC 60601-2-4</div>
        </div>
        <div class="card">
          <div class="card-label">Synchronised Mode</div>
          <div style="font-size:16px;font-weight:600;color:var(--warn)">R-Wave Gated</div>
          <div class="card-desc">Cardioversion delivery locked to R-wave peak (avoiding T-wave/vulnerable period) — verify sync marker timing at PPM</div>
        </div>
      </div>
    </div>

    <!-- ELECTRONICS -->
    <div id="sec-electronics" class="section">
      <div class="canvas-title">Electronics &amp; Control Architecture</div>
      <div class="canvas-subtitle">Rhythm Analysis, Charge Control &amp; Shock Advisory</div>
      <div class="diagram-wrap">
        <svg viewBox="0 0 700 300" width="100%" style="max-height:300px">
          <defs>
            <pattern id="grid4" width="20" height="20" patternUnits="userSpaceOnUse">
              <path d="M 20 0 L 0 0 0 20" fill="none" stroke="#1e2d3d" stroke-width="0.5"/>
            </pattern>
          </defs>
          <rect width="700" height="300" fill="url(#grid4)"/>

          <!-- Main CPU -->
          <rect x="270" y="110" width="160" height="100" rx="4" fill="#161e2a" stroke="#00d4ff" stroke-width="2"/>
          <text x="350" y="132" fill="#00d4ff" font-size="10" text-anchor="middle" letter-spacing="1">MAIN CPU</text>
          <text x="350" y="147" fill="#c8d8e8" font-size="8" text-anchor="middle">rhythm analysis</text>
          <text x="350" y="160" fill="#6a8099" font-size="8" text-anchor="middle">shock advisory algorithm</text>
          <text x="350" y="172" fill="#6a8099" font-size="8" text-anchor="middle">CPR feedback / metronome</text>
          <text x="350" y="184" fill="#6a8099" font-size="8" text-anchor="middle">event log / data card</text>

          <!-- Safety CPU -->
          <rect x="270" y="30" width="160" height="60" rx="4" fill="#161e2a" stroke="#ff4466" stroke-width="2"/>
          <text x="350" y="52" fill="#ff4466" font-size="10" text-anchor="middle">SAFETY / HV CPU</text>
          <text x="350" y="66" fill="#c8d8e8" font-size="8" text-anchor="middle">charge control · dump-resistor arm</text>
          <text x="350" y="80" fill="#6a8099" font-size="8" text-anchor="middle">independent shock-enable path</text>
          <line x1="350" y1="90" x2="350" y2="110" stroke="#ff4466" stroke-width="1.5" stroke-dasharray="3,3"/>

          <!-- ECG front end -->
          <rect x="60" y="100" width="140" height="90" rx="3" fill="#161e2a" stroke="#ffb347" stroke-width="1.5"/>
          <text x="130" y="122" fill="#ffb347" font-size="9" text-anchor="middle">ECG FRONT-END</text>
          <text x="130" y="138" fill="#6a8099" font-size="8" text-anchor="middle">via pads or 3/5-lead</text>
          <text x="130" y="150" fill="#6a8099" font-size="8" text-anchor="middle">defib-proof isolation</text>
          <text x="130" y="162" fill="#6a8099" font-size="8" text-anchor="middle">CPR artifact filter</text>
          <line x1="200" y1="140" x2="270" y2="150" stroke="#ffb347" stroke-width="1.5" stroke-dasharray="4,3"/>

          <!-- HV output stage -->
          <rect x="500" y="110" width="140" height="80" rx="3" fill="#161e2a" stroke="#ff6b35" stroke-width="1.5"/>
          <text x="570" y="133" fill="#ff6b35" font-size="9" text-anchor="middle">HV OUTPUT STAGE</text>
          <text x="570" y="149" fill="#6a8099" font-size="8" text-anchor="middle">capacitor + H-bridge</text>
          <text x="570" y="161" fill="#6a8099" font-size="8" text-anchor="middle">current-sense feedback</text>
          <line x1="500" y1="150" x2="430" y2="155" stroke="#ff6b35" stroke-width="1.5" stroke-dasharray="4,3"/>

          <!-- Power -->
          <rect x="80" y="230" width="120" height="45" rx="3" fill="#161e2a" stroke="#00ff88" stroke-width="1.5"/>
          <text x="140" y="250" fill="#00ff88" font-size="9" text-anchor="middle">POWER MGMT</text>
          <text x="140" y="263" fill="#6a8099" font-size="8" text-anchor="middle">battery + AC, self-test on charge</text>
          <line x1="140" y1="230" x2="140" y2="210" stroke="#00ff88" stroke-width="1" stroke-dasharray="3,3"/>

          <!-- UI -->
          <rect x="500" y="230" width="140" height="45" rx="3" fill="#161e2a" stroke="#c8d8e8" stroke-width="1.5"/>
          <text x="570" y="250" fill="#c8d8e8" font-size="9" text-anchor="middle">UI / DISPLAY</text>
          <text x="570" y="263" fill="#6a8099" font-size="8" text-anchor="middle">energy select, voice prompts (AED)</text>
          <line x1="570" y1="230" x2="430" y2="210" stroke="#c8d8e8" stroke-width="1" stroke-dasharray="3,3"/>

          <!-- Self test -->
          <rect x="270" y="230" width="160" height="45" rx="3" fill="#161e2a" stroke="#aa88ff" stroke-width="1"/>
          <text x="350" y="250" fill="#aa88ff" font-size="9" text-anchor="middle">AUTOMATED SELF-TEST</text>
          <text x="350" y="263" fill="#6a8099" font-size="8" text-anchor="middle">daily/weekly, logs to event history</text>
          <line x1="350" y1="230" x2="350" y2="210" stroke="#aa88ff" stroke-width="1" stroke-dasharray="3,3"/>
        </svg>
      </div>

      <div class="card-grid">
        <div class="card">
          <div class="card-label">Shock Advisory (AED mode)</div>
          <div style="font-size:14px;font-weight:600;color:var(--accent)">Rhythm Classification Algorithm</div>
          <div class="card-desc">Detects VF/pulseless VT vs. non-shockable rhythms. Validated against ANSI/AAMI DF80 rhythm library — never modify without manufacturer authorisation.</div>
        </div>
        <div class="card">
          <div class="card-label">Safety Architecture</div>
          <div style="font-size:14px;font-weight:600;color:var(--red)">Independent HV Enable Path</div>
          <div class="card-desc">Physical shock button/trigger and HV enable are gated separately from the main CPU — prevents single-fault accidental discharge.</div>
        </div>
        <div class="card">
          <div class="card-label">Self-Test Regime</div>
          <div style="font-size:14px;font-weight:600;color:var(--accent2)">Automated Daily/Weekly</div>
          <div class="card-desc">Verifies battery, capacitor charge/discharge path, and internal circuitry without full energy delivery. Logged event history reviewed at PPM.</div>
        </div>
        <div class="card">
          <div class="card-label">Software Class</div>
          <div style="font-size:14px;font-weight:600;color:var(--warn)">IEC 62304 Class C</div>
          <div class="card-desc">Highest risk classification — rhythm analysis and energy delivery logic. Firmware version recorded in asset record.</div>
        </div>
      </div>
    </div>

    <!-- SENSORS -->
    <div id="sec-sensors" class="section">
      <div class="canvas-title">Sensor Array</div>
      <div class="canvas-subtitle">Contact, Feedback &amp; Interlock Sensors</div>
      <div class="component-list">
        <div class="component-item">
          <div class="comp-name">Pad/Paddle Contact Sensing <span class="tag tag-high">SAFETY CRITICAL</span></div>
          <div class="comp-desc">Impedance measurement confirms adequate skin contact before charge/shock is permitted. Poor gel coverage or dried gel pads give false "check electrode" warnings — a leading nuisance-fault cause.</div>
        </div>
        <div class="component-item">
          <div class="comp-name">HV Divider / Feedback Sensor <span class="tag tag-high">SAFETY CRITICAL</span></div>
          <div class="comp-desc">Measures capacitor voltage for closed-loop charge control and confirms actual delivered energy for the event log. Verify calibration against defibrillator analyzer at PPM.</div>
        </div>
        <div class="component-item">
          <div class="comp-name">Current-Sense Transformer <span class="tag tag-high">SAFETY CRITICAL</span></div>
          <div class="comp-desc">In-circuit during discharge; feeds real-time impedance compensation. Degraded sensing causes energy delivery outside tolerance across the impedance range.</div>
        </div>
        <div class="component-item">
          <div class="comp-name">ECG/Rhythm Input (via pads or leads) <span class="tag tag-med">MONITORING</span></div>
          <div class="comp-desc">Defib-proof front end, isolated to survive the HV discharge pulse without damage. Verify recovery time and rhythm display accuracy with a cardiac simulator.</div>
        </div>
        <div class="component-item">
          <div class="comp-name">Paddle/Pad Presence &amp; Cable Continuity <span class="tag tag-med">INTERLOCK</span></div>
          <div class="comp-desc">Detects disconnected or damaged pad cable — prevents charge/shock attempt with an open circuit. Inspect cable strain-relief points during PPM; a common failure site.</div>
        </div>
        <div class="component-item">
          <div class="comp-name">CPR Feedback Accelerometer (where fitted) <span class="tag tag-low">ADVISORY</span></div>
          <div class="comp-desc">Measures compression rate/depth for real-time CPR quality feedback. Verify against manufacturer test rig if fitted.</div>
        </div>
      </div>
    </div>

    <!-- ALARMS -->
    <div id="sec-alarms" class="section">
      <div class="canvas-title">Alarm &amp; Advisory Logic</div>
      <div class="canvas-subtitle">Status Tones, Prompts &amp; Technical Alarms</div>
      <div class="diagram-wrap" style="padding:12px">
        <table class="alarm-table">
          <thead>
            <tr>
              <th>Alert</th>
              <th>Priority</th>
              <th>Trigger Condition</th>
              <th>Device Response</th>
              <th>Service Check</th>
            </tr>
          </thead>
          <tbody>
            <tr>
              <td>Shockable Rhythm Advised</td>
              <td><span class="tag tag-high">HIGH</span></td>
              <td>VF/pulseless VT detected (AED mode)</td>
              <td>Voice prompt + charge sequence</td>
              <td>Validate against ANSI/AAMI DF80 rhythm library</td>
            </tr>
            <tr>
              <td>No Shock Advised</td>
              <td><span class="tag tag-med">MED</span></td>
              <td>Non-shockable rhythm classified</td>
              <td>Voice prompt: continue CPR</td>
              <td>Verify with non-shockable test rhythms</td>
            </tr>
            <tr>
              <td>Check Electrodes / Poor Contact</td>
              <td><span class="tag tag-high">HIGH</span></td>
              <td>Pad impedance out of range</td>
              <td>Blocks charge until resolved</td>
              <td>Test with impedance simulator across range</td>
            </tr>
            <tr>
              <td>Charge Ready</td>
              <td><span class="tag tag-med">MED</span></td>
              <td>Capacitor reaches target energy</td>
              <td>Tone + steady indicator; enables shock button</td>
              <td>Verify tone audibility ≥ IEC 60601-1-8 threshold</td>
            </tr>
            <tr>
              <td>Sync Mode Active / Sync Failure</td>
              <td><span class="tag tag-high">HIGH</span></td>
              <td>No R-wave detected in sync mode</td>
              <td>Withholds shock; alerts operator</td>
              <td>Verify sync marker aligns with R-wave on simulator</td>
            </tr>
            <tr>
              <td>Battery Low / Depleted</td>
              <td><span class="tag tag-high">HIGH</span></td>
              <td>Battery below usable threshold</td>
              <td>Audible/visual warning; may block shock</td>
              <td>Battery capacity/load test at PPM</td>
            </tr>
            <tr>
              <td>Self-Test Failure</td>
              <td><span class="tag tag-high">HIGH</span></td>
              <td>Automated self-test detects fault</td>
              <td>Visible fault indicator; device flagged not ready</td>
              <td>Review event log; do not override without investigation</td>
            </tr>
            <tr>
              <td>Pacing Capture Loss (if fitted)</td>
              <td><span class="tag tag-med">MED</span></td>
              <td>No captured beat detected post-pacing pulse</td>
              <td>Visual/audible alert</td>
              <td>Verify with pacing test load per manufacturer spec</td>
            </tr>
          </tbody>
        </table>
      </div>
    </div>

    <!-- INTERLOCKS -->
    <div id="sec-interlocks" class="section">
      <div class="canvas-title">Safety Interlocks</div>
      <div class="canvas-subtitle">Preventing Unintended or Unsafe Energy Delivery</div>
      <div class="diagram-wrap">
        <svg viewBox="0 0 700 220" width="100%" style="max-height:220px">
          <defs>
            <pattern id="grid5" width="20" height="20" patternUnits="userSpaceOnUse">
              <path d="M 20 0 L 0 0 0 20" fill="none" stroke="#1e2d3d" stroke-width="0.5"/>
            </pattern>
          </defs>
          <rect width="700" height="220" fill="url(#grid5)"/>

          <rect x="30" y="30" width="150" height="50" rx="4" fill="#161e2a" stroke="#00d4ff" stroke-width="1.5"/>
          <text x="105" y="50" fill="#00d4ff" font-size="9" text-anchor="middle">Charge Requested</text>
          <text x="105" y="64" fill="#6a8099" font-size="8" text-anchor="middle">(button or auto-charge)</text>
          <line x1="180" y1="55" x2="230" y2="55" stroke="#c8d8e8" stroke-width="1.5"/>

          <polygon points="230,30 300,55 230,80 160,55" fill="#161e2a" stroke="#ffb347" stroke-width="1.5" transform="translate(30,0)"/>
          <text x="290" y="52" fill="#ffb347" font-size="8" text-anchor="middle">Pads OK &amp;</text>
          <text x="290" y="63" fill="#ffb347" font-size="8" text-anchor="middle">impedance in range?</text>

          <line x1="350" y1="55" x2="410" y2="55" stroke="#00ff88" stroke-width="1.5"/>
          <text x="380" y="48" fill="#00ff88" font-size="8">YES</text>
          <rect x="410" y="30" width="140" height="50" rx="4" fill="rgba(0,255,136,0.08)" stroke="#00ff88" stroke-width="1.5"/>
          <text x="480" y="50" fill="#00ff88" font-size="9" text-anchor="middle">Capacitor Charges</text>
          <text x="480" y="64" fill="#6a8099" font-size="8" text-anchor="middle">HV enable armed</text>

          <line x1="290" y1="80" x2="290" y2="110" stroke="#ff4466" stroke-width="1.5"/>
          <text x="300" y="98" fill="#ff4466" font-size="8">NO</text>
          <rect x="220" y="110" width="140" height="40" rx="3" fill="rgba(255,68,102,0.08)" stroke="#ff4466" stroke-width="1.5"/>
          <text x="290" y="134" fill="#ff4466" font-size="9" text-anchor="middle">Charge blocked, alert shown</text>

          <line x1="480" y1="80" x2="480" y2="110" stroke="#6a8099" stroke-width="1.5"/>
          <rect x="410" y="110" width="140" height="40" rx="3" fill="#161e2a" stroke="#c8d8e8" stroke-width="1.5"/>
          <text x="480" y="134" fill="#c8d8e8" font-size="9" text-anchor="middle">Operator confirms "clear"</text>

          <line x1="480" y1="150" x2="480" y2="175" stroke="#c8d8e8" stroke-width="1.5"/>
          <rect x="400" y="175" width="160" height="35" rx="3" fill="rgba(255,107,53,0.1)" stroke="#ff6b35" stroke-width="1.5"/>
          <text x="480" y="197" fill="#ff6b35" font-size="9" text-anchor="middle">Shock delivered via H-bridge</text>

          <!-- Timeout branch -->
          <line x1="620" y1="55" x2="620" y2="175" stroke="#6a8099" stroke-width="1" stroke-dasharray="3,3"/>
          <text x="630" y="115" fill="#6a8099" font-size="8" transform="rotate(90,630,115)">no shock in time window</text>
          <rect x="560" y="175" width="120" height="35" rx="3" fill="rgba(170,136,255,0.08)" stroke="#aa88ff" stroke-width="1.5"/>
          <text x="620" y="197" fill="#aa88ff" font-size="8" text-anchor="middle">Auto-discharge via dump R</text>
        </svg>
      </div>
      <div class="component-list">
        <div class="component-item">
          <div class="comp-name">Charge Timeout Auto-Discharge <span class="tag tag-high">SAFETY CRITICAL</span></div>
          <div class="comp-desc">If no shock delivered within the manufacturer-set window (typically 60 s, or immediately on energy re-selection), the dump resistor safely bleeds the capacitor. Verify function every PPM — a failed dump path leaves stored HV energy live.</div>
        </div>
        <div class="component-item">
          <div class="comp-name">Pad Impedance Gating <span class="tag tag-high">SAFETY CRITICAL</span></div>
          <div class="comp-desc">Charge/shock is blocked outside the validated impedance window (typically 25–200 Ω), preventing ineffective or hazardous delivery on a poor contact.</div>
        </div>
        <div class="component-item">
          <div class="comp-name">Physical Shock Button Isolation <span class="tag tag-high">SAFETY CRITICAL</span></div>
          <div class="comp-desc">Manual mode requires deliberate two-handed or dual-action activation, physically and electronically separate from charge control, reducing accidental discharge risk.</div>
        </div>
        <div class="component-item">
          <div class="comp-name">Sync Mode R-Wave Gate <span class="tag tag-med">CLINICAL SAFETY</span></div>
          <div class="comp-desc">In cardioversion mode, discharge is withheld until a valid R-wave is detected — prevents delivery during the vulnerable T-wave period which can induce VF.</div>
        </div>
      </div>
    </div>

    <!-- PPM -->
    <div id="sec-ppm" class="section">
      <div class="canvas-title">Planned Preventive Maintenance</div>
      <div class="canvas-subtitle">Typical Annual PPM Schedule</div>
      <div class="diagram-wrap" style="padding:12px">
        <div style="font-family:'IBM Plex Mono',monospace;font-size:9px;color:var(--text2);letter-spacing:2px;margin-bottom:10px;text-transform:uppercase">Ref: Manufacturer Service Manual + MHRA Device Bulletin</div>
        <div class="ppm-row" style="border-bottom:1px solid var(--border)">
          <div style="font-size:9px;color:var(--text2);letter-spacing:1px;text-transform:uppercase">TASK</div>
          <div style="font-size:9px;color:var(--text2);letter-spacing:1px;text-transform:uppercase">FREQUENCY</div>
          <div style="font-size:9px;color:var(--text2);letter-spacing:1px;text-transform:uppercase">STATUS</div>
        </div>
        <div class="ppm-row"><div class="ppm-task">Visual inspection — casing, cables, pads/paddles, date-check pad expiry</div><div class="ppm-freq">Annual + daily user check</div><span class="tag tag-ok">PASS</span></div>
        <div class="ppm-row"><div class="ppm-task">Electrical safety test — earth continuity, leakage current</div><div class="ppm-freq">Annual</div><span class="tag tag-ok">PASS</span></div>
        <div class="ppm-row"><div class="ppm-task">Energy delivery accuracy — defibrillator analyzer, full energy range, multiple impedances</div><div class="ppm-freq">Annual</div><span class="tag tag-high">CRITICAL</span></div>
        <div class="ppm-row"><div class="ppm-task">Charge time verification at maximum energy</div><div class="ppm-freq">Annual</div><span class="tag tag-med">CHECK</span></div>
        <div class="ppm-row"><div class="ppm-task">Waveform capture and comparison against reference</div><div class="ppm-freq">Annual</div><span class="tag tag-high">CRITICAL</span></div>
        <div class="ppm-row"><div class="ppm-task">Auto-discharge / dump-resistor function test</div><div class="ppm-freq">Annual</div><span class="tag tag-high">CRITICAL</span></div>
        <div class="ppm-row"><div class="ppm-task">Synchronised cardioversion timing test (R-wave gating)</div><div class="ppm-freq">Annual</div><span class="tag tag-high">CRITICAL</span></div>
        <div class="ppm-row"><div class="ppm-task">Shock advisory/rhythm algorithm test (AED units)</div><div class="ppm-freq">Annual</div><span class="tag tag-high">CRITICAL</span></div>
        <div class="ppm-row"><div class="ppm-task">Battery capacity test — load test to manufacturer spec</div><div class="ppm-freq">Annual</div><span class="tag tag-med">CHECK</span></div>
        <div class="ppm-row"><div class="ppm-task">Pacing output verification (if fitted)</div><div class="ppm-freq">Annual</div><span class="tag tag-med">CHECK</span></div>
        <div class="ppm-row"><div class="ppm-task">Event log review and clear</div><div class="ppm-freq">Annual</div><span class="tag tag-ok">VERIFY</span></div>
        <div class="ppm-row"><div class="ppm-task">Firmware version verification + update if applicable</div><div class="ppm-freq">Annual</div><span class="tag tag-ok">VERIFY</span></div>
        <div class="ppm-row"><div class="ppm-task">Replace expired pads/paddle gel; clean paddle contact faces</div><div class="ppm-freq">Per expiry / as needed</div><span class="tag tag-low">CONDITION</span></div>
        <div class="ppm-row"><div class="ppm-task">Daily/weekly self-test log audit (ward-based check, engineer review)</div><div class="ppm-freq">Continuous</div><span class="tag tag-low">CONDITION</span></div>
      </div>
    </div>

    <!-- FAULTS -->
    <div id="sec-faults" class="section">
      <div class="canvas-title">Fault Diagnosis</div>
      <div class="canvas-subtitle">Systematic Fault Tree</div>
      <div style="display:flex;flex-direction:column;gap:12px">
        <div class="fault-block">
          <div class="fault-title">⚠ SYMPTOM: Excessive Charge Time / Charge Fails to Complete</div>
          <div class="fault-item">Storage capacitor degraded (increased ESR with age) — verify against defibrillator analyzer charge-time spec</div>
          <div class="fault-item">Battery depleted or degraded — run capacity/load test; replace if below manufacturer threshold</div>
          <div class="fault-item">DC-DC inverter or HV transformer fault — check charge waveform on service mode/oscilloscope</div>
          <div class="fault-item">Charge feedback divider drifted — recalibrate HV sense path</div>
        </div>
        <div class="fault-block" style="border-color:rgba(255,179,71,0.3);background:rgba(255,179,71,0.03)">
          <div class="fault-title" style="color:var(--warn)">⚠ SYMPTOM: Energy Delivered Outside Tolerance</div>
          <div class="fault-item">Current-sense transformer fault — impedance compensation not functioning correctly</div>
          <div class="fault-item">H-bridge IGBT degraded/partially failed — capture waveform, compare tilt/duration to reference</div>
          <div class="fault-item">HV capacitor capacitance drift — measure against manufacturer spec; replace if out of tolerance</div>
          <div class="fault-item">Test performed at only one impedance — repeat across full 25–200 Ω range per IEC 60601-2-4</div>
        </div>
        <div class="fault-block" style="border-color:rgba(170,136,255,0.3);background:rgba(170,136,255,0.03)">
          <div class="fault-title" style="color:#aa88ff">⚠ SYMPTOM: Persistent "Check Electrodes" / Poor Contact Warning</div>
          <div class="fault-item">Expired or dried pad gel — check expiry date; pads are single-use consumables</div>
          <div class="fault-item">Pad cable connector damaged/corroded — inspect and clean connector pins</div>
          <div class="fault-item">Internal impedance-sense circuit fault — verify with impedance simulator across range</div>
        </div>
        <div class="fault-block" style="border-color:rgba(0,255,136,0.2);background:rgba(0,255,136,0.02)">
          <div class="fault-title" style="color:var(--accent2)">⚠ SYMPTOM: Self-Test Failure at Power-On</div>
          <div class="fault-item">Battery below self-test threshold — check charge state before assuming hardware fault</div>
          <div class="fault-item">Internal RTC/clock battery depleted — some units flag this as a self-test fault</div>
          <div class="fault-item">Review event log for specific fault code before escalating — avoid blind component replacement</div>
        </div>
      </div>
    </div>

    <!-- ACCURACY -->
    <div id="sec-accuracy" class="section">
      <div class="canvas-title">Accuracy Testing &amp; Verification</div>
      <div class="canvas-subtitle">Defibrillator Analyzer Method — IEC 60601-2-4 Compliant</div>
      <div class="card-grid" style="margin-bottom:16px">
        <div class="card">
          <div class="card-label">Method</div>
          <div style="font-size:14px;font-weight:600;color:var(--accent)">Defibrillator Analyzer</div>
          <div class="card-desc">Dedicated test load (e.g. Fluke QA-56, Datrend DefibsPro) measures delivered energy, waveform, and charge time across a range of simulated patient impedances.</div>
        </div>
        <div class="card">
          <div class="card-label">Energy Accuracy</div>
          <div class="card-value">±15%<span class="card-unit">or ±3 J</span></div>
          <div class="card-desc">Whichever is greater, verified at low, mid, and maximum energy settings.</div>
        </div>
        <div class="card">
          <div class="card-label">Test Impedances</div>
          <div style="font-size:14px;font-weight:600;color:var(--accent2)">Minimum 3 Points</div>
          <div class="card-desc">Typically 25 Ω, 50 Ω, 100 Ω, 150–200 Ω to verify impedance compensation across the clinical range.</div>
        </div>
        <div class="card">
          <div class="card-label">Waveform Verification</div>
          <div class="card-value">Capture &amp; Compare</div>
          <div class="card-desc">Pulse duration, tilt, and phase reversal timing checked against manufacturer reference waveform.</div>
        </div>
      </div>
      <div class="diagram-wrap" style="padding:12px">
        <div style="font-size:11px;font-family:'IBM Plex Mono',monospace;color:var(--accent);letter-spacing:1px;margin-bottom:10px;text-transform:uppercase">Acceptance Criteria Decision Tree</div>
        <svg viewBox="0 0 680 160" width="100%" style="max-height:160px">
          <defs><pattern id="grid6" width="20" height="20" patternUnits="userSpaceOnUse"><path d="M 20 0 L 0 0 0 20" fill="none" stroke="#1e2d3d" stroke-width="0.5"/></pattern></defs>
          <rect width="680" height="160" fill="url(#grid6)"/>
          <rect x="270" y="10" width="140" height="36" rx="20" fill="#161e2a" stroke="#00d4ff" stroke-width="1.5"/>
          <text x="340" y="26" fill="#00d4ff" font-size="9" text-anchor="middle">Analyzer Result</text>
          <text x="340" y="38" fill="#c8d8e8" font-size="9" text-anchor="middle">delivered vs. set energy</text>
          <line x1="340" y1="46" x2="340" y2="66" stroke="#6a8099" stroke-width="1"/>
          <polygon points="340,66 380,90 340,114 300,90" fill="#161e2a" stroke="#ffb347" stroke-width="1.5"/>
          <text x="340" y="87" fill="#ffb347" font-size="8" text-anchor="middle">within</text>
          <text x="340" y="98" fill="#ffb347" font-size="8" text-anchor="middle">±15%/3J ?</text>
          <line x1="380" y1="90" x2="470" y2="90" stroke="#00ff88" stroke-width="1.5"/>
          <rect x="470" y="72" width="90" height="36" rx="3" fill="rgba(0,255,136,0.1)" stroke="#00ff88" stroke-width="1.5"/>
          <text x="515" y="88" fill="#00ff88" font-size="9" text-anchor="middle">PASS</text>
          <text x="515" y="100" fill="#6a8099" font-size="8" text-anchor="middle">Return to service</text>
          <text x="425" y="84" fill="#00ff88" font-size="8">YES</text>
          <line x1="340" y1="114" x2="340" y2="134" stroke="#ff4466" stroke-width="1.5"/>
          <line x1="300" y1="90" x2="200" y2="90" stroke="#ff4466" stroke-width="1.5"/>
          <text x="245" y="84" fill="#ff4466" font-size="8">NO</text>
          <rect x="100" y="72" width="100" height="36" rx="3" fill="rgba(255,68,102,0.1)" stroke="#ff4466" stroke-width="1.5"/>
          <text x="150" y="86" fill="#ff4466" font-size="9" text-anchor="middle">FAIL</text>
          <text x="150" y="99" fill="#6a8099" font-size="8" text-anchor="middle">Investigate &amp; repair</text>
          <rect x="270" y="134" width="140" height="24" rx="3" fill="#161e2a" stroke="#6a8099" stroke-width="1"/>
          <text x="340" y="150" fill="#6a8099" font-size="8" text-anchor="middle">Log in asset management (Equatrace/Insite)</text>
        </svg>
      </div>
    </div>

  </div>

  <!-- RIGHT INFO PANEL -->
  <div class="infopanel scrollbar-thin">
    <div>
      <div class="info-section-title">Quick Specs</div>
      <div class="info-row"><span class="info-key">Waveform</span><span class="info-val">Biphasic truncated exp.</span></div>
      <div class="info-row"><span class="info-key">Energy range</span><span class="info-val">1–200 J (typical)</span></div>
      <div class="info-row"><span class="info-key">Energy accuracy</span><span class="info-val">±15% or ±3 J</span></div>
      <div class="info-row"><span class="info-key">Charge time (max)</span><span class="info-val">≤10 s</span></div>
      <div class="info-row"><span class="info-key">Impedance range</span><span class="info-val">25–200 Ω</span></div>
      <div class="info-row"><span class="info-key">Peak voltage</span><span class="info-val">~2000 V</span></div>
      <div class="info-row"><span class="info-key">Applied part class</span><span class="info-val">CF, defib-proof</span></div>
    </div>

    <div>
      <div class="info-section-title">Key Standards</div>
      <div class="info-row"><span class="info-key">Safety</span><span class="info-val">IEC 60601-1</span></div>
      <div class="info-row"><span class="info-key">Defibrillators</span><span class="info-val">IEC 60601-2-4</span></div>
      <div class="info-row"><span class="info-key">Alarms</span><span class="info-val">IEC 60601-1-8</span></div>
      <div class="info-row"><span class="info-key">AED rhythm library</span><span class="info-val">ANSI/AAMI DF80</span></div>
      <div class="info-row"><span class="info-key">Software</span><span class="info-val">IEC 62304 Class C</span></div>
      <div class="info-row"><span class="info-key">Risk mgmt</span><span class="info-val">ISO 14971</span></div>
      <div class="info-row"><span class="info-key">EMC</span><span class="info-val">IEC 60601-1-2</span></div>
    </div>

    <div>
      <div class="info-section-title">Clinical Risk Notes</div>
      <div style="font-size:11px;color:var(--text2);line-height:1.7">
        <div style="margin-bottom:6px">⚠ <span style="color:var(--red)">Residual HV energy:</span> Never assume a capacitor is discharged — verify auto-discharge function and follow lockout/tagout before internal work.</div>
        <div style="margin-bottom:6px">⚠ <span style="color:var(--warn)">Pad expiry:</span> Expired pads increase impedance and contact failure risk — treat as a consumable stock-control item, not just a clinical one.</div>
        <div style="margin-bottom:6px">⚠ <span style="color:var(--accent)">Sync mode:</span> Verify sync marker aligns correctly with R-wave; a missed or mistimed sync shock is a reportable clinical incident.</div>
        <div>⚠ <span style="color:var(--accent2)">Self-test logs:</span> A device that "passed" self-test but shows repeated transient faults in its log should be investigated, not just reset.</div>
      </div>
    </div>

    <div>
      <div class="info-section-title">Asset Management</div>
      <div class="info-row"><span class="info-key">CMMS</span><span class="info-val">Equatrace / Insite</span></div>
      <div class="info-row"><span class="info-key">Label</span><span class="info-val">Asset + PPM date</span></div>
      <div class="info-row"><span class="info-key">Retirement</span><span class="info-val">Per OEM hours/cycles</span></div>
      <div class="info-row"><span class="info-key">Incidents</span><span class="info-val">MHRA StEIS / Datix</span></div>
      <div class="info-row"><span class="info-key">UDI</span><span class="info-val">Record per EUDAMED</span></div>
    </div>
  </div>

</div>

<script>
function showSection(id, el) {
  document.querySelectorAll('.section').forEach(s => s.classList.remove('visible'));
  document.getElementById('sec-' + id).classList.add('visible');
  document.querySelectorAll('.nav-item').forEach(n => n.classList.remove('active'));
  el.classList.add('active');
}
</script>
</body>
</html>
